---
codigo: TG-142
titulo: "Task Group 142 report: Quality assurance of medical accelerators"
ano: 2009
emissor: AAPM (Klein et al., Med. Phys. 36(9):4197–4212)
tipo: recomendação
vigencia: vigente (guia de implementação no TG-198, 2021)
atividades: [A07, A08, A10, A13, A15, A17, A19]
refs: [TECDOC-1151, MPPG-8b, TG-198, TG-179, MPPG-IGRT-2021, TRS-398-R1, TG-218, MPPG-9a-SRS]
manuais: ["VitalBeam - Instructions for Use (v3.0, 2022-05)", "TrueBeam - RapidArc QA Test Procedures"]
repos: [jrkerns/pylinac, qatrackplus/qatrackplus, pakoliver/winston_lutz_multi]
isocentro: []
texto: "../../texto/05 QA de equipamentos, IGRT e dosimetria/TG-142.md"
origem: "referencias/05 QA de equipamentos, IGRT e dosimetria/TG-142 - Quality assurance of medical accelerators (2009).pdf"
conferida: 2026-10-16
---

# TG-142: controle de qualidade de aceleradores lineares

**Em uma frase.** Substitui a Tabela II do TG-40 por seis tabelas: diária, mensal, anual, filtros dinâmicos, **MLC** e **imagem (kV, MV, CBCT)**. A tolerância muda conforme o uso da máquina (**não IMRT, IMRT, SRS/SBRT**), e o relatório acrescenta a categoria de gating respiratório.

Páginas: PDF de 16 páginas. Entre parênteses, a página da revista (4197–4212). Todas as tabelas abaixo foram **conferidas na imagem da página**.

## Quando usar

- Para montar o programa escrito de CQ do acelerador (**A07**, **A08**, **A10**). A NN-6.10 obriga o programa, mas não fixa a tolerância de cada teste.
- Para escolher a coluna de tolerância: a máquina que faz IMRT/VMAT usa a coluna **IMRT**, e a que faz SRS/SBRT usa a coluna **SRS/SBRT** naquilo que se aplica.

## Tabela I: diária [p. 3 (4199)]

| Teste | Não IMRT | IMRT | SRS/SBRT |
| --- | --- | --- | --- |
| Output de raios X (todas as energias) | 3% | 3% | 3% |
| Output de elétrons (semanal, ou diário se houver monitoração única de elétrons) | 3% | 3% | 3% |
| Laser de localização | 2 mm | 1,5 mm | 1 mm |
| Telêmetro (ODI) no isocentro | 2 mm | 2 mm | 2 mm |
| Indicador de tamanho de campo | 2 mm | 2 mm | 1 mm |
| Intertravamento de porta, segurança de fechamento, monitor audiovisual, monitor de área (se houver), indicador de feixe ligado | Funcional | Funcional | Funcional |
| Intertravamento estereotáxico | NA | NA | Funcional |

## Tabela II: mensal [p. 4 (4200)]

| Teste | Não IMRT | IMRT | SRS/SBRT |
| --- | --- | --- | --- |
| Output de raios X, de elétrons e da câmara monitora secundária | 2% | 2% | 2% |
| Output na taxa de dose típica | NA | 2% (taxa IMRT) | 2% (taxa estereotáxica) |
| Constância do perfil de fótons e de elétrons | 1% | 1% | 1% |
| Constância da energia de elétrons | 2%/2 mm | 2%/2 mm | 2%/2 mm |
| Coincidência campo luminoso × radiação (simétrico) | 2 mm ou 1% por lado | ← | ← |
| Coincidência campo luminoso × radiação (assimétrico) | 1 mm ou 1% por lado | ← | ← |
| Dispositivo de distância dos lasers × front pointer | 1 mm | ← | ← |
| Indicadores angulares de gantry e colimador (cardinais, digitais) | 1,0° | ← | ← |
| Indicadores de posição das mandíbulas: simétricas / assimétricas | 2 mm / 1 mm | ← | ← |
| Centro do retículo (walkout) | 1 mm | ← | ← |
| Indicadores de posição da mesa | 2 mm/1° | 2 mm/1° | 1 mm/0,5° |
| Posicionamento de filtro e de compensador | 2 mm / 1 mm | ← | ← |
| Lasers de localização | ±2 mm | ±1 mm | < ±1 mm |
| Intertravamento de proteção do laser | Funcional | ← | ← |
| Gating: output 2%; controle por fase/amplitude, monitor na sala e intertravamento funcionais | — | — | — |

Notas: a coincidência luz × radiação só é mensal se o campo luminoso for usado no setup. A tolerância das mandíbulas é a soma da largura ou do comprimento. As mandíbulas assimétricas são verificadas em 0,0 e 10,0. A mesa é avaliada em lateral, longitudinal e rotação.

## Tabela III: anual [p. 5 (4201)]

| Teste | Não IMRT | IMRT | SRS/SBRT |
| --- | --- | --- | --- |
| Planura de raios X e de elétrons em relação à referência | 1% | 1% | 1% |
| Simetria de raios X e de elétrons em relação à referência | ±1% | ±1% | ±1% |
| Calibração do output (protocolo de dosimetria de referência) | ±1% (absoluto) | ← | ← |
| Fatores de campo de raios X (dois ou mais campos) | 2% (< 4×4 cm²); 1% (≥ 4×4 cm²) | ← | ← |
| Fatores de aplicador de elétrons (um por energia) | ±2% | ← | ← |
| Qualidade do feixe de raios X (PDD10 ou TMR20,10) | ±1% | ← | ← |
| Qualidade do feixe de elétrons (R50) | ±1 mm | ← | ← |
| Linearidade das UM de raios X | ±2% (≥ 5 UM) | ±5% (2–4 UM), ±2% (≥ 5 UM) | ±5% (2–4 UM), ±2% (≥ 5 UM) |
| Linearidade das UM de elétrons | ±2% (≥ 5 UM) | ← | ← |
| Output × taxa de dose | ±2% | ← | ← |
| Output e fatores fora do eixo × ângulo de gantry | ±1% | ← | ← |
| Modo arco (UM e graus esperados) | ±1% | ← | ← |
| Modo arco SRS (0,5–10 UM/grau) | NA | NA | UM: 1,0 UM ou 2%; arco: 1,0° ou 2% (o maior) |
| Isocentro de rotação do colimador, do gantry e da mesa | ±1 mm | ← | ← |
| Coincidência dos isocentros de radiação e mecânico | ±2 mm | ±2 mm | ±1 mm |
| Flexão do tampo da mesa | 2 mm | ← | ← |
| Ângulo da mesa / curso máximo | 1° / ±2 mm | ← | ← |
| Intertravamentos de aplicador de elétrons; acessórios estereotáxicos (SRS) | Funcional | ← | ← |
| Segurança: testes do fabricante | Funcional | ← | ← |

## Tabela V: MLC [p. 6 (4202)]

| Freq. | Teste | Tolerância |
| --- | --- | --- |
| **Semanal** (máquinas IMRT) | Teste qualitativo (picket fence) | Inspeção visual de desvio, como aumento da transmissão entre lâminas |
| Mensal | Posição das lâminas × campo de radiação, dois padrões (não IMRT) | 2 mm |
| Mensal | Velocidade das lâminas (IMRT) | Perda de velocidade > 0,5 cm/s |
| Mensal | Exatidão da posição das lâminas (IMRT), quatro ângulos cardinais | 1 mm (picket fence aceitável) |
| Anual | Transmissão do MLC (média entre lâmina e entrelâmina), todas as energias | ±0,5% da referência |
| Anual | Repetibilidade da posição das lâminas | ±1,0 mm |
| Anual | Spoke shot do MLC | ≤ 1,0 mm de raio |
| Anual | Coincidência luz × raios X (todas as energias) | ±2,0 mm |
| Anual | IMRT segmentado (step and shoot) e janela dinâmica (sliding window), quatro ângulos | < 0,35 cm de erro RMS máximo; 95% das contagens de erro < 0,35 cm |

A Tabela IV (filtro dinâmico, EDW na Varian) [p. 6 (4202)] pede: diário, um ângulo funcional; mensal, fator do filtro de 45° ou 60° no eixo central dentro de 2%; anual, ângulo de 60° e fatores fora do eixo a 80% da largura, dentro de 2%.

## Tabela VI: imagem [p. 7 (4203)]

| Freq. | Sistema | Teste | Não SRS/SBRT | SRS/SBRT |
| --- | --- | --- | --- | --- |
| Diária | kV e MV planar; CBCT | Anticolisão | Funcional | Funcional |
| Diária | kV e MV planar | Posicionamento/reposicionamento; coincidência entre coordenadas de imagem e de tratamento (um ângulo) | ≤ 2 mm | ≤ 1 mm |
| Diária | CBCT | Coincidência entre coordenadas de imagem e de tratamento | ≤ 2 mm | ≤ 1 mm |
| Diária | CBCT | Posicionamento/reposicionamento | ≤ 1 mm | ≤ 1 mm |
| Mensal | MV (EPID) | Coincidência (quatro ângulos); escala | ≤ 2 mm; ≤ 2 mm | ≤ 1 mm; ≤ 2 mm |
| Mensal | kV planar | Coincidência (quatro ângulos); escala | ≤ 2 mm; ≤ 2 mm | ≤ 1 mm; ≤ 1 mm |
| Mensal | MV, kV, CBCT | Resolução espacial, contraste, uniformidade e ruído | Referência | Referência |
| Mensal | CBCT | Distorção geométrica; constância de HU | ≤ 2 mm; referência | ≤ 1 mm; referência |
| Anual | MV (EPID) | Curso total da SDD; dose de imagem | ±5 mm; referência | ±5 mm; referência |
| Anual | kV planar; CBCT | Qualidade do feixe e dose de imagem | Referência | Referência |

"Referência" (baseline) = resultado igual ou melhor que o do teste de aceitação. O diário pode ser feito no mínimo nos dias em que o sistema é usado [p. 7 (4203), notas].

## Pontos de atenção

- **TG-142 × PPR das três clínicas.** Os PPRs seguem o TECDOC-1151 e **não têm** Tabela V (MLC) nem Tabela VI (imagem). Também não usam a coluna IMRT, embora as três façam IMRT sliding window e VMAT. Ver as fichas de atividade A07 e A08.
- **Simetria.** O TG-142 pede ±1% de mudança em relação à referência no anual e 1% de constância de perfil no mensal. O PPR usa simetria de 3%, que é critério absoluto do TECDOC. O próprio TG-142 explica que uma deriva de +3% para −3% fica dentro de 3% absoluto, mas é uma mudança de 6% na forma do feixe [p. 4 (4200)].
- **Calibração anual "TG-51".** No serviço o protocolo é o **TRS-398** (PPR). O critério de ±1% vale igual.
- O TG-198 (2021) é o guia de implementação deste relatório, com procedimento de cada teste. Ver a ficha TG-198.

## Como se aplica no CLINICA

| Máquina (clínica) | Coluna aplicável | Tabelas extras |
| --- | --- | --- |
| TrueBeam 4045 (CEL) | IMRT e **SRS/SBRT** | V (MLC), VI (kV, MV, CBCT) |
| VitalBeam 4199 (DUO) | IMRT e **SRS/SBRT** | V, VI. FFF: perfil em relação à referência própria |
| Clinac 6EX 1254 (CEL) | IMRT, se fizer IMRT; senão não IMRT | V; VI só MV (tem EPID) |
| Clinac 600CD 1196 (BET) | IMRT, se fizer IMRT. O PPR da BET lista "3D CRT, IMRT Sliding Window, VMAT e Elétrons", mas isso descreve o Eclipse, não a máquina (600CD de 6 MV, sem elétrons): **confirmar o que se entrega nesta máquina** | V; sem EPID (imagem por CR) |

Ferramentas: o `pylinac` cobre Winston-Lutz, picket fence, starshot, planura e simetria, CBCT e imagem planar. O `QATrack+` serve de modelo de programa com tolerância, ação e frequência.
